<!DOCTYPE html>
<html class="no-js" lang="es">
<head>

    <!--- basic page needs
    ================================================== -->
    <meta charset="utf-8">
    <title>Jairo José Rondón Santos</title>
    <meta name="description" content="Portafolio y Blog del Ingeniero Jairo Rondon">
    <meta name="author" content="Jairo Jose Rondon Santos">

    <!-- mobile specific metas
    ================================================== -->
    <meta name="viewport" content="width=device-width, initial-scale=1">

    <!-- CSS
    ================================================== -->
    <link rel="stylesheet" href="../../css/base.css">
    <link rel="stylesheet" href="../../css/vendor.css">
    <link rel="stylesheet" href="../../css/main.css">

    <!-- script
    ================================================== -->
    <script src="../../js/modernizr.js"></script>

    <!-- favicons
    ================================================== -->
    <link rel="apple-touch-icon" sizes="180x180" href="../../apple-touch-icon.png">
    <link rel="icon" type="image/png" sizes="32x32" href="../../favicon-32x32.png">
    <link rel="icon" type="image/png" sizes="16x16" href="../../favicon-16x16.png">
    <link rel="manifest" href="../../site.webmanifest">

</head>

<body class="ss-bg-white">

    <!-- preloader
    ================================================== -->
    <div id="preloader">
        <div id="loader" class="dots-fade">
            <div></div>
            <div></div>
            <div></div>
        </div>
    </div>

    <div id="top" class="s-wrap site-wrapper">

        <!-- site header
        ================================================== -->
        <header class="s-header header">

            <div class="header__top">
                <div class="header__logo">
                    <a class="site-logo" href="../../index.html">
                        <img src="../../images/logo.svg" alt="Homepage">
                    </a>
                </div>
                <a href="#0" class="header__menu-toggle"><span>Menu</span></a>
            </div>
            <nav class="header__nav-wrap">
                <ul class="header__nav">
                    <li class="current"><a href="../../index.html" title="">Inicio del  blog</a></li>
                    <li class="has-children">
                        <a href="#0" title="">Categorias</a>
                        <ul class="sub-menu">
                            <li><a href="../bitacora.html">Bitácora</a></li>
                            <li><a href="../capsulas.html">Cápsulas</a></li>
                            <li><a href="../climatizacion.html">Climatización</a></li>
                            <li><a href="../software.html">Software</a></li>
                            <!--
                            <li><a href="category.html">Climatización</a></li>
                            <li><a href="category.html">Cursos</a></li>
                            <li><a href="category.html">Energía</a></li>
                            <li><a href="category.html">Mantenimiento</a></li>
                            <li><a href="category.html">Varios</a></li>
                            -->
                        </ul>
                    </li>
                    <li><a href="https://chaficito.github.io/jairojoserondonsantos/" title="">Acerca de mi</a></li>
                </ul> <!-- end header__nav -->
            </nav> <!-- end header__nav-wrap -->
        </header> <!-- end s-header -->


        <!-- site content
        ================================================== -->
        <div class="s-content content">
            <main class="row content__page">
                <article class="column large-full entry format-standard">
                    <div class="media-wrap entry__media">
                        <div class="entry__post-thumb">
                            <img src="001fig1.jpg" alt="">
                            <p><i>Figura Nº 1. Modelo 3D Básico de las vigas y columnas de la localidad, así como las instalaciones mecánicas propuestas para el Proyecto.</i></p>
                        </div>
                    </div>

                    <div class="content__page-header entry__header">
                        <h1 class="display-1 entry__title">
                        Caso de Estudio CBT-2025-0390 Apartamento Residencial en Caracas
                        </h1>
                        <ul class="entry__header-meta">
                            <li class="author">Por <a href="https://chaficito.github.io/jairojoserondonsantos/">Jairo J. Rondón S.</a></li>
                            <li class="date">Octubre 04, 2026</li>
                            <li class="cat-links">
                                <a href="../climatizacion.html">Climatización</a>
                            </li>
                        </ul>
                    </div> <!-- end entry__header -->

                    <div class="entry__content">
                        <p>
                        Para el diseño y ejecución de cualquier proyecto de climatización para el sector residencial es crucial mantener un equilibrio entre el diseño ideal apropiado y las visiones estéticas que los arquitectos, ingenieros civiles y/o clientes finales tengan para los espacios a climatizar. Esta labor se ve especialmente complicada al tratar con “Apartamentos Lujosos de Alto Target” como si se tratará de una razón valida para justificar cualquier decisión que priorice los aspectos estéticos sobre los técnicos. Aun así, con el fin de mejorar mediante el análisis retrospectivo, a continuación, les presento todo el flujo de trabajo empleado, así como posibles puntos de mejora que pudieron haber sido aplicados durante la etapa de diseño del proyecto que denotaremos bajo el código “CBT-2025-0390”.
                        </p>

                        <h2>Recepción de Información y Límites de Diseño</h2>

                        <p>
                        Una vez asignado el proyecto y recibir toda la información recopilada por el Ingeniero de Ventas encargado de la negociación, se comenzaron todas las estimaciones iniciales para generar un dimensionamiento preliminar de los equipos que podrían ser requeridos para la correcta climatización de los espacios, esto se realizó con el fin de tener una mejor visión de las ventajas y desventajas de las ideas que se puedan presentar durante una reunión en sitio con el cliente.
                        </p>
                        
                        <p>
                        En dicha reunión el cliente expresó que el apartamento contaría con cielo raso ubicado a 10cm por debajo de las vigas de Planta Baja y 5cm por debajo de las vigas de Planta Alta, dejando así una altura de 42cm (16.5”) y 38cm (15”) respectivamente para la instalación de las unidades interiores, tuberías de cobre y ductos para la distribución de aire. Adicionalmente se condicionó el diseño a que se debían emplear Rejillas Lineales para el suministro de aire ubicadas paralelo a las vigas de la habitación principal, sala de estar y comedor.
                        </p>

                        <p>
                        Claro, la primera preocupación al escuchar estas instrucciones fue la correcta distribución de aire principalmente para las habitaciones y el comedor de Planta Alta, que debido a la disposición de las vigas no se contaría con la posibilidad de pasar tramos de ductos por debajo de las mismas. Por tal motivo se aprobó la recomendación de emplear unidades interiores tipo Cassette de 1-Vía para la climatización de las habitaciones, a excepción de la Habitación Principal, la Cocina, los Comedores y las Salas de Estar que debían ser climatizada por unidades tipo Fancoil.
                        </p> 

                        <div class="media-wrapv2 entry__media">
                            <div class="entry__post-thumb">
                                <img src="001fig2.jpg" alt="" >
                                <p><i>Figura Nº 2. Anotaciones realizadas sobre la ubicación preliminar de los equipos durante la reunión con el cliente en sitio.</i></p>
                            </div>
                        </div>

                        <h2>Fase de Diseño y Selección de Equipos</h2>

                        <p>
                        Una vez conocidas todas las inquietudes y requerimientos del cliente, comenzó la fase de diseño, se obtuvieron por parte del cliente planos DWG actualizados y se comenzó con el Estudio de las Cargas Térmicas de los espacios aplicando las consideraciones de diseño contempladas en los Estándares ASHRAE 62.1 y 90.1. Se realizó un Modelo Energético a partir de las Arquitectura de la edificación, se definieron cada uno de los Espacios y sus Características y se realizó la Zonificación requerida, obteniendo que para la correcta climatización de todos los espacios se requieren 20.39TR (71.7kW) a carga pico y 22°C (TBS) de Punto de Operación.
                        </p>

                        <div class="media-wrapv2 entry__media">
                            <div class="entry__post-thumb">
                                <img src="001fig3.jpg" alt="" >
                                <p><i>Figura Nº 3. Modelo Energético en 3D y Zonificación de los Espacios de la Edificación, así como resultados obtenidos por Zona (Software Empleado: Carrier HAP v6.2).</i></p>
                            </div>
                        </div>

                        <p>
                        Ya con los requerimientos de climatización por espacio definidos, comienza el proceso de selección de equipos, para este caso especifico el Ingeniero de Ventas encargado ya había concretado la venta de un Equipo Fancoil de Expansión Directa de 5TR (60kBTU/h) para la Sala de Estar y la Cocina de Planta Baja (aunque para dicho espacio se requería realmente una capacidad de 5.66TR para carga pico), por lo cual solo quedaba la selección del resto de los espacios de planta alta y habitación de servicio, que debido al poco espacio disponible para la ubicación de las condensadoras debía tratarse de una solución con Sistema VRF. Estos equipos VRF se seleccionaron en base a la disponibilidad en inventario cuidando en todo momento que los tamaños de los equipos sean adecuados para la aplicación.
                        </p>

                        <p>
                        Conociendo que se tienen los equipos requeridos disponibles en inventario se procede con la verificación del sistema con el software del fabricante, en este caso empleando el Software MSSP de Midea, obteniendo así que se requiere una Unidad Exterior MVC-615W2WN1 de una capacidad nominal de 17.6TR (siendo esta aquella de mayor capacidad cuyas dimensiones se ajustan al espacio disponible en obra). La lista completa de unidades interiores requeridas se puede consultar en la Figura N°4. Es importante mencionar en este punto que el software del fabricante señala que la combinación de las unidades interiores con la unidad exterior resulta con una Tasa de Combinación (Combination Ratio – CR) de 107%, esto nos indica que si todas las unidades interiores trabajaran a la vez existirá un 7% en términos de potencia de climatización que no podrá ser suministrados de forma efectiva. Lógicamente esta selección de Tasa de Combinación está pensada para que los equipos de las habitaciones no estén encendidos a su máxima capacidad durante el día y en cambio se empleen las áreas comunes.
                        </p>

                        <div class="media-wrapv2 entry__media">
                            <div class="entry__post-thumb">
                                <img src="001fig4.jpg" alt="" >
                                <p><i>Figura Nº 4. Reporte VRF indicando el Diagrama de Conexionado entre Unidades Internas y Externa y Lista de Equipos Cotizados.</i></p>
                            </div>
                        </div>

                        <h2>Ingeniería de Detalle y Generación de Cómputos Métricos</h2>
                        
                        <p>
                        Dado a que se contaba con todo el tiempo suficiente para realizar el trazado tanto de la Tubería de Liquido como de la Tubería de Gas, se procedió a realiza el recorrido considerando todos los pases de viga necesarios del Sistema VRF y del Equipo Expansión directa. Todos los metros lineales de tuberías se contabilizaron haciendo uso de los “Schedules” integrados en Revit facilitando enormemente la introducción de los metros lineales de tuberías entre elementos de derivación (“Branches”) en el Software MSSP. Por comodidad se hace uso de la misma lista de materiales que genera el Software VRF para la generación de los cómputos métricos de tuberías de cobre.
                        </p>

                        <div class="media-wrapv2 entry__media">
                            <div class="entry__post-thumb">
                                <img src="001fig5.jpg" alt="" >
                                <p><i>Figura Nº 5. Acotado de los Recorridos de Tuberías de Cobre en los Planos de Detalle y Generación de Cómputos Métricos de Tuberías empleando el Software VRF Midea MSSP.</i></p>
                            </div>
                        </div>

                        <p>
                        Posteriormente comienza el proceso de modelado del Sistema de Distribución de Aire de los Equipos Fancoil, haciendo uso del Caudal a Máxima Velocidad indicado por el fabricante y se calculó empleando el metodo tradicional de calculo de ductería por Igual Fricción empleando una Perdida de Carga estandar de 0,15 pulgadas de columna de agua por cada 100pies lineales de ductos, apoyando los calculos con el software DesignTools DuctSizer en su versión 6.4 de la empresa McQuay AirConditioning. Por otro lado, las rejillas de suministro y retorno se seleccionaron empleando como referencia el catalogo general de Rejillas Nacionales de la empresa Aerometal. Ahora bien, debido al poco espacio sobre el cielo raso y para garantizar el adecuado suministro de aire a lo largo de todo e Difusor Lineal, se hace el uso de Plenums de suministros para cada Difusor. Luego de haber realizado el completo modelado, se hace uso de una Hoja de Cálculo para donde se indica el Ancho, el Alto y la Longitud Equivalente de cada tramo de ducto para obtener los Metros Cuadrados en Laminas de P3 requeridos para la completa instalación de los ductos.
                        </p>

                        <div class="media-wrapv2 entry__media">
                            <div class="entry__post-thumb">
                                <img src="001fig6.jpg" alt="" >
                                <p><i>Figura Nº 6. Detalle del Modelado de Ductos de Suministro con sus Respectivos Difusores de Suministro y Rejillas de Retorno. Se presenta además una Captura de la Hoja de Cálculo empleada para estimar la cantidad de P3 requerida para el Sistema de Distribución de Aire y Extracción de Baños.</i></p>
                            </div>
                        </div>

                        <h2>Etapa de Revisiones</h2>

                        <p>
                        En toda obra existen retrabajos por múltiples factores, ya sea cambios de arquitectura, cambios de presupuesto, cambios de enfoques, falta de comunicación efectiva con el cliente, interferencias con otras instalaciones (sanitarias, contra incendios, eléctricas, etc.) y este proyecto no fue la excepción, menos aún cuando la comunicación con el cliente se realiza por medio de Ingeniero de Ventas. A todos estos cambios y retrabajos se denotan “Revisiones”, y para no extenderse en exceso en este punto a continuación se presenta una lista de todas las revisiones realizadas resumiendo el alcance de cada una:
                        </p>

                        <ul class="disc">
                                <li><strong>REVISIÓN 1 (14/10/2025):</strong> Generación de Propuesta comparando los Presupuestos entre una Opción con Fancoil y Cassettes 1-Vía para las Habitaciones Secundarias. Adicionalmente, y por solicitud del cliente, se modifica la Unidad Externa de una Capacidad Nominal de 22HP a 16HP para disminuir los costos, sin embargo, esto generaría una Tasa de Combinación de 127.11% lo cual puede perjudicar la efectiva climatización de los espacios cuando todas las Unidades Internas se encuentren encendidas en simultaneo. Se envía Opciones de Cotización de Equipos, Plano con Ubicación Propuesta de Equipos y Reporte VRF con Distancias Genéricas</li>
                                <li><strong>REVISIÓN 2 (17/10/2025):</strong> Luego de realizar una Reunión en sitio y discutir diversas limitaciones estéticas impuestas por el cliente, se logra concretar el uso de la Unidad Exterior VCPRO MVC-615WV2WN1 de 22HP (17.6TR) y Evaporadoras tipo Cassette 1-Vía para las habitaciones principales. Se genera nuevo Reporte VRF con Distancias Genéricas, Plano con Ubicación Propuesta de Equipos y Cotización de Equipos.</li>
                                <li><strong>REVISIÓN 3 (31/10/2025):</strong> Motivado por Cambios en Obra, se cambia la ubicación del Bajante de Tuberías de cobre que se dirigían a la Unidad Interna que climatiza la Habitación de Servicio por lo cual se modelan los cambios solicitados y se generan nuevos Cómputos Métricos para la instalación de los Equipos.</li>
                                <li><strong>REVISIÓN 4 (05/12/2025):</strong> Por lineamiento del cliente, se modifica la ubicación del Fancoil que climatiza la Habitación Principal, cambiándolo del Baño al Vestier. Adicionalmente, se agrega la condición de únicamente hacer el pase de ductos, del Vestier a la habitación, por la única superficie que no cuente con un Mueble especial a la medida que llegará a la Viga en vez del cielo raso. Se modelan los cambios de en el Sistema de Distribución de Aire para los nuevos planos de las Instalaciones Mecánicas y Cómputos Métricos actualizados.</li>
                                <li><strong>REVISIÓN 5: (11/03/2026):</strong> Debido a una Falla de Comunicación entre el Cliente y el Ingeniero de Ventas se solicitó que todos los Difusores Lineales se encontraran unidos con un único Plenum de Suministro, sin embargo dado a que dicha solicitud sale de las recomendaciones del fabricante de los Difusores y con el fin de garantizar el correcto suministro de aire se llegó al acuerdo de aproximar lo máximo posible los Difusores y que los mismos no posean los marcos laterales para permitir la unión visual de los Difusores Lineales. Se generan Planos detallando la Instalación de los Plenum de Suministro para los Difusores y haciendo referencia a al catalogo del fabricante donde se indica el tipo de conexión.</li>
                                <li><strong>REVISIÓN 6 (12/03/2026):</strong> Se solicitó por parte del cliente que las Rejillas de Retorno para el Equipo Expansión Directa de Planta Baja fueran modificadas debido a que las mismas no se alineaban con la visión estética del proyecto, ante esta solicitud se llevó a cabo una reunión se acordó el cambio de ubicación a una zona que permitiera el funcionamiento estimado y que las mismas fueran del mismo color que el cielo raso para disminuir el “impacto visual” de las rejillas de retorno.</li>
                        </ul>
                        
                        <div class="media-wrapv2 entry__media">
                            <div class="entry__post-thumb">
                                <img src="001fig7.jpg" alt="" >
                                <p><i>Figura Nº 7. Captura del Modelo 3D donde se muestra la Unidad Exterior VRF, las Unidades Internas, el Sistema de Ductos y el Recorrido de las Tuberías de Cobre.</i></p>
                            </div>
                        </div>

                        <h2>Conclusiones y Puntos de Mejora</h2>

                        <p>
                        Existen múltiples puntos de mejora, empezando por la Comunicación con el Cliente que debería ser directa es muy cierto, sin embargo, con ese punto en especifico es más complicado pues se trata de un pseudo-lineamiento corporativo instaurado en la organización que no es más que un mero reflejo de la alta competitividad entre los mismos vendedores y la desconfianza entre sus iguales. Pero dejando de lado aquellos aspectos más relacionados a las relaciones personales y enfocándonos principalmente en los aspectos técnicos es importante destacar que las REVISIONES 5 y 6 pudieron evitarse al asumir que el cliente siempre va a preferir un solo difusor de suministro, aunque internamente se encuentre separado por sus Plenum de Suministro.
                        </p>

                        <p>
                        Otro punto de gran impacto para la validación de las decisiones técnicas frente al cliente podría ser el uso de simulaciones computacionales altamente graficas que puedan ser mostradas en reuniones con el cliente para apoyar cada decisión, principalmente en ubicaciones de rejillas de suministro y retorno así como de los equipos y de las dimensiones de cada tramo de ducto para disminuir los debates frente a solicitudes estéticas que llevan al límite la ingeniería.
                        </p>

                        <div class="media-wrapv2 entry__media">
                            <div class="entry__post-thumb">
                                <img src="001fig8.jpg" alt="" >
                                <p><i>Figura Nº 8. Plano Resumen Final entregado al Cliente y al Departamento de Instalaciones para la Construcción y Puesta en Marcha del Sistema (Los Planos entregables tambien debe ser mejorados, de eso no hay duda).</i></p>
                            </div>
                        </div>

                    </div> <!-- end entry content -->
                    <!--
                    <div class="entry__pagenav">
                        <div class="entry__nav">
                            <div class="entry__prev">
                                <a href="#0" rel="prev">
                                    <span>Previous Post</span>
                                    Tips on Minimalist Design 
                                </a>
                            </div>
                            <div class="entry__next">
                                <a href="#0" rel="next">
                                    <span>Next Post</span>
                                    Less Is More 
                                </a>
                            </div>
                        </div>
                    </div> --> 
                    <!-- end entry__pagenav -->
                </article> <!-- end column large-full entry-->

            </main>

        </div> <!-- end s-content -->


        <!-- footer
        ================================================== -->
        <footer class="s-footer">
            <div class="row">
                <div class="column large-full footer__content">
                    <div class="footer__copyright">
                        <span>Copyright &copy;<script>document.write(new Date().getFullYear());</script></span> 
                        <span>Design by <a href="https://www.styleshout.com/">StyleShout</a></span>
                        <span>Modified by <a href="https://github.com/chaficito">chaficito</a></span>
                    </div>
                </div>
            </div>

            <div class="go-top">
                <a class="smoothscroll" title="Back to Top" href="#top"></a>
            </div>
        </footer>

    </div> <!-- end s-wrap -->


    <!-- Java Script
    ================================================== -->
    <script src="../../js/jquery-3.2.1.min.js"></script>
    <script src="../../js/plugins.js"></script>
    <script src="../../js/main.js"></script>
</body>